<!DOCTYPE html>
<html lang="en">

<head>
  <meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1.0">
  <title>Loop Data | GNFC</title>
  <link rel="stylesheet" href="../../css/phosphor.css">
  <link rel="stylesheet" href="../../css/theme-vars.css">
  <link rel="stylesheet" href="../../css/common.css">
  <link rel="stylesheet" href="../../css/pages/style.css">
  <link rel="stylesheet" href="../../css/pages/plant.css">
  <link rel="stylesheet" href="../../css/modal-ui.css">
  <link rel="stylesheet" href="../../css/utilities.css">

  <script src="../../js/vendor/jquery-3.7.1.min.js"></script>
  <script src="../../js/theme-control.js"></script>
  <script src="../../js/sidebar.js" defer></script>
  <script src="../../js/header.js" defer></script>
  <script src="../../js/vendor/sweetalert2.all.min.js"></script>

  <script>window.activePage = 'plants';</script>

</head>

<body class="dashboard-body">

  <div class="sidebar-container"></div>

  <main class="main-wrapper">

    <div id="header-container" data-title="Loop Data"
      data-breadcrumb="Plant:plant.html,Boiler:boiler_dashboard.html,Loop Data:active"
      data-back="boiler_dashboard.html"></div>

    <div class="dashboard-content dashboard-scroll">

      <!-- ========== VIEW MODE ========== -->
      <div id="view-mode">

        <!-- Action Toolbar -->
        <div class="action-toolbar">
          <!-- Find Loop -->
          <div class="search-field-group" id="loop-search-wrap">
            <label class="input-label">Find Loop</label>
            <div class="autocomplete-container">
              <i class="ph-bold ph-magnifying-glass absolute-icon-left"></i>
              <input type="text" id="loop-search-input" class="input-control pl-40px pr-40px"
                placeholder="Search loop ID or name..." autocomplete="off">
              <button id="loop-dd-btn" class="absolute-icon-right">
                <i class="ph-bold ph-caret-down"></i>
              </button>
              <div id="loop-dropdown-list" class="autocomplete-list hidden">
                <div class="autocomplete-item" data-id="LS-10-101" data-area="BOILER-1">
                  <div class="text-blue font-bold font-14px">LS-10-101</div>
                  <div class="font-14px">MAIN STEAM PRESSURE LOOP</div>
                </div>
                <div class="autocomplete-item" data-id="LS-FG-101" data-area="BOILER-2">
                  <div class="text-blue font-bold font-14px">LS-FG-101</div>
                  <div class="font-14px">FUEL GAS CONTROL LOOP</div>
                </div>
                <div class="autocomplete-item" data-id="LS-C1-008" data-area="COMMON">
                  <div class="text-blue font-bold font-14px">LS-C1-008</div>
                  <div class="font-14px">COMPRESSOR BEARING TEMP LOOP</div>
                </div>
                <div class="autocomplete-item" data-id="LS-B1-007" data-area="BOILER-1">
                  <div class="text-blue font-bold font-14px">LS-B1-007</div>
                  <div class="font-14px">BOILER-1 FURNACE TEMPERATURE LOOP</div>
                </div>
                <div class="autocomplete-item" data-id="LS-B1-MSV" data-area="BOILER-1">
                  <div class="text-blue font-bold font-14px">LS-B1-MSV</div>
                  <div class="font-14px">BOILER-1 MAIN STEAM STOP VALVE LOOP</div>
                </div>
              </div>
            </div>
          </div>

          <!-- Area Display (Synced with Global Area) -->
          <div class="w-180px">
            <label class="input-label">Area</label>
            <div class="gnfc-select-group">
              <select class="input-control" id="boiler-area-dropdown">
                <option value="ALL">ALL</option>
                <option value="BOILER-1">BOILER-1</option>
                <option value="BOILER-2">BOILER-2</option>
                <option value="BOILER-3">BOILER-3</option>
                <option value="BOILER-4">BOILER-4</option>
              </select>
              <i class="ph-bold ph-caret-down"></i>
            </div>
          </div>

          <div class="ui-divider-v"></div>

          <!-- Add New Loop -->
          <button class="toolbar-btn btn-emerald" onclick="showAddMode()">
            <i class="ph-bold ph-plus"></i> Add New Loop
          </button>
        </div>

        <!-- Empty State Card -->
        <div id="loop-empty-state" class="empty-state-card">
          <div class="empty-icon-circle">
            <i class="ph-bold ph-arrows-clockwise"></i>
          </div>
          <div class="empty-text-group">
            <h4 class="empty-title">No Loop Selected</h4>
            <p class="empty-desc">Search or select a Loop from the dropdown to view its data.</p>
          </div>
        </div>

        <!-- Loop Data Areas (Static) -->
        <div id="loop-data-area" class="hidden">

          <!-- LS-10-101: MAIN STEAM PRESSURE LOOP -->
          <div class="loop-content-block hidden" id="block-LS-10-101" data-area="BOILER-1">
            <div class="form-section">
              <h3 class="section-title mb-16px"><i class="ph-bold ph-info"></i> General Information</h3>
              <div class="form-grid grid-cols-2 ">
                <div>
                  <label class="input-label">Loop Name</label>
                  <input type="text" class="input-control text-blue font-bold" value="MAIN STEAM PRESSURE LOOP"
                    readonly>
                </div>
                <div>
                  <label class="input-label">Service</label>
                  <input type="text" class="input-control" value="STEAM HEADER PRESSURE MONITORING & CONTROL" readonly>
                </div>
                <div>
                  <label class="input-label">Loop Schematic</label>
                  <input type="text" class="input-control" value="DWG-BLR-101-SCH" readonly>
                </div>
                <div>
                  <label class="input-label">Special Document</label>
                  <input type="text" class="input-control" value="SP-DOC-101" readonly>
                </div>
              </div>
            </div>

            <div class="form-grid grid-cols-2 ">
              <div class="form-section mb-0">
                <h3 class="section-title mb-12px"><i class="ph-bold ph-lightbulb"></i> Helpful Hints</h3>
                <textarea class="input-control" readonly
                  style="min-height: 100px;">Check impulse tubing for blockage before calibration. Ensure manifold valve positions are correct.</textarea>
              </div>
              <div class="form-section mb-0">
                <h3 class="section-title mb-12px"><i class="ph-bold ph-clipboard-text"></i> Special Instructions</h3>
                <textarea class="input-control" readonly
                  style="min-height: 100px;">Use 2oo3 voting for trip functions. Calibrate at 0%, 25%, 50%, 75%, 100% of range.</textarea>
              </div>
            </div>
            <div class="form-section">
              <h3 class="section-title"><i class="ph-bold ph-stack"></i> Loop Components</h3>
              <div class="user-table-wrapper">
                <table class="user-table">
                  <thead>
                    <tr>
                      <th class="user-table-center" style="width: 64px;">Sr</th>
                      <th class="user-table-left">Tag No</th>
                      <th class="user-table-left">Description</th>
                      <th class="user-table-center">Type</th>
                      <th class="user-table-center">Make / Model</th>
                    </tr>
                  </thead>
                  <tbody>
                    <tr>
                      <td class="user-table-center user-table-secondary user-table-bold">1</td>
                      <td class="user-table-left user-table-blue user-table-bold cursor-pointer"
                        onclick="window.location.href='boiler_inst_data.html?tag=10-PT-101A'">10-PT-101A</td>
                      <td class="user-table-left user-table-secondary">MAIN STEAM HEADER PRESSURE TX-A</td>
                      <td class="user-table-center user-table-primary">TRANSMITTER</td>
                      <td class="user-table-center user-table-primary">YOKOGAWA / EJA530A</td>
                    </tr>
                    <tr>
                      <td class="user-table-center user-table-secondary user-table-bold">2</td>
                      <td class="user-table-left user-table-blue user-table-bold cursor-pointer"
                        onclick="window.location.href='boiler_inst_data.html?tag=10-PT-101B'">10-PT-101B</td>
                      <td class="user-table-left user-table-secondary">MAIN STEAM HEADER PRESSURE TX-B</td>
                      <td class="user-table-center user-table-primary">TRANSMITTER</td>
                      <td class="user-table-center user-table-primary">YOKOGAWA / EJA530A</td>
                    </tr>
                    <tr>
                      <td class="user-table-center user-table-secondary user-table-bold">3</td>
                      <td class="user-table-left user-table-blue user-table-bold cursor-pointer"
                        onclick="window.location.href='boiler_inst_data.html?tag=10-PT-101C'">10-PT-101C</td>
                      <td class="user-table-left user-table-secondary">MAIN STEAM HEADER PRESSURE TX-C</td>
                      <td class="user-table-center user-table-primary">TRANSMITTER</td>
                      <td class="user-table-center user-table-primary">YOKOGAWA / EJA530A</td>
                    </tr>
                    <tr>
                      <td class="user-table-center user-table-secondary user-table-bold">4</td>
                      <td class="user-table-left user-table-blue user-table-bold cursor-pointer"
                        onclick="window.location.href='boiler_inst_data.html?tag=10-PI-101'">10-PI-101</td>
                      <td class="user-table-left user-table-secondary">MAIN STEAM PRESSURE INDICATOR</td>
                      <td class="user-table-center user-table-primary">GAUGE</td>
                      <td class="user-table-center user-table-primary">WIKA / 232.50</td>
                    </tr>
                  </tbody>
                </table>
              </div>
            </div>
          </div>

          <!-- LS-FG-101: FUEL GAS CONTROL LOOP -->
          <div class="loop-content-block hidden" id="block-LS-FG-101" data-area="BOILER-2">
            <div class="form-section">
              <h3 class="section-title mb-16px"><i class="ph-bold ph-info"></i> General Information</h3>
              <div class="form-grid grid-cols-2 ">
                <div>
                  <label class="input-label">Loop Name</label>
                  <input type="text" class="input-control text-blue font-bold" value="FUEL GAS CONTROL LOOP" readonly>
                </div>
                <div>
                  <label class="input-label">Service</label>
                  <input type="text" class="input-control" value="NATURAL GAS FLOW CONTROL TO BURNERS" readonly>
                </div>
                <div>
                  <label class="input-label">Loop Schematic</label>
                  <input type="text" class="input-control" value="DWG-BLR-FG-101" readonly>
                </div>
                <div>
                  <label class="input-label">Special Document</label>
                  <input type="text" class="input-control" value="—" readonly>
                </div>
              </div>
            </div>

            <div class="form-grid grid-cols-2 ">
              <div class="form-section mb-0">
                <h3 class="section-title mb-12px"><i class="ph-bold ph-lightbulb"></i> Helpful Hints</h3>
                <textarea class="input-control" readonly
                  style="min-height: 100px;">Verify gas pressure upstream of CV before testing. Check positioner feedback signal.</textarea>
              </div>
              <div class="form-section mb-0">
                <h3 class="section-title mb-12px"><i class="ph-bold ph-clipboard-text"></i> Special Instructions</h3>
                <textarea class="input-control" readonly
                  style="min-height: 100px;">Stroke test CV quarterly. Verify tight shut-off during annual shutdown.</textarea>
              </div>
            </div>
            <div class="form-section">
              <h3 class="section-title"><i class="ph-bold ph-stack"></i> Loop Components</h3>
              <div class="user-table-wrapper">
                <table class="user-table">
                  <thead>
                    <tr>
                      <th class="user-table-center" style="width: 64px;">Sr</th>
                      <th class="user-table-left">Tag No</th>
                      <th class="user-table-left">Description</th>
                      <th class="user-table-center">Type</th>
                      <th class="user-table-center">Make / Model</th>
                    </tr>
                  </thead>
                  <tbody>
                    <tr>
                      <td class="user-table-center user-table-secondary user-table-bold">1</td>
                      <td class="user-table-left user-table-blue user-table-bold cursor-pointer"
                        onclick="window.location.href='boiler_inst_data.html?tag=XLGDFGV1D'">XLGDFGV1D</td>
                      <td class="user-table-left user-table-secondary">FUEL GAS CV 1D</td>
                      <td class="user-table-center user-table-primary">CONTROL VALVE</td>
                      <td class="user-table-center user-table-primary">FISHER / DVC6200</td>
                    </tr>
                    <tr>
                      <td class="user-table-center user-table-secondary user-table-bold">2</td>
                      <td class="user-table-left user-table-blue user-table-bold cursor-pointer"
                        onclick="window.location.href='boiler_inst_data.html?tag=XLGDFGV1E'">XLGDFGV1E</td>
                      <td class="user-table-left user-table-secondary">FUEL GAS CV 1E</td>
                      <td class="user-table-center user-table-primary">CONTROL VALVE</td>
                      <td class="user-table-center user-table-primary">FISHER / DVC6200</td>
                    </tr>
                    <tr>
                      <td class="user-table-center user-table-secondary user-table-bold">3</td>
                      <td class="user-table-left user-table-blue user-table-bold cursor-pointer"
                        onclick="window.location.href='boiler_inst_data.html?tag=XLGDFGV1F'">XLGDFGV1F</td>
                      <td class="user-table-left user-table-secondary">FUEL GAS CV 1F</td>
                      <td class="user-table-center user-table-primary">CONTROL VALVE</td>
                      <td class="user-table-center user-table-primary">FISHER / DVC6200</td>
                    </tr>
                  </tbody>
                </table>
              </div>
            </div>
          </div>

          <!-- LS-C1-008: COMPRESSOR BEARING TEMP LOOP -->
          <div class="loop-content-block hidden" id="block-LS-C1-008" data-area="COMMON">
            <div class="form-section">
              <h3 class="section-title mb-16px"><i class="ph-bold ph-info"></i> General Information</h3>
              <div class="form-grid grid-cols-2 ">
                <div>
                  <label class="input-label">Loop Name</label>
                  <input type="text" class="input-control text-blue font-bold" value="COMPRESSOR BEARING TEMP LOOP"
                    readonly>
                </div>
                <div>
                  <label class="input-label">Service</label>
                  <input type="text" class="input-control" value="BEARING TEMPERATURE MONITORING" readonly>
                </div>
                <div>
                  <label class="input-label">Loop Schematic</label>
                  <input type="text" class="input-control" value="DWG-COMP-008" readonly>
                </div>
                <div>
                  <label class="input-label">Special Document</label>
                  <input type="text" class="input-control" value="SP-COMP-MAINT-008" readonly>
                </div>
              </div>
            </div>

            <div class="form-grid grid-cols-2 ">
              <div class="form-section mb-0">
                <h3 class="section-title mb-12px"><i class="ph-bold ph-lightbulb"></i> Helpful Hints</h3>
                <textarea class="input-control" readonly
                  style="min-height: 100px;">RTD wiring: 3-wire configuration. Check for ambient temperature drift.</textarea>
              </div>
              <div class="form-section mb-0">
                <h3 class="section-title mb-12px"><i class="ph-bold ph-clipboard-text"></i> Special Instructions</h3>
                <textarea class="input-control" readonly
                  style="min-height: 100px;">High alarm: 110°C, Trip: 125°C. Verify thermowell integrity annually.</textarea>
              </div>
            </div>
            <div class="form-section">
              <h3 class="section-title"><i class="ph-bold ph-stack"></i> Loop Components</h3>
              <div class="user-table-wrapper">
                <table class="user-table">
                  <thead>
                    <tr>
                      <th class="user-table-center" style="width: 64px;">Sr</th>
                      <th class="user-table-left">Tag No</th>
                      <th class="user-table-left">Description</th>
                      <th class="user-table-center">Type</th>
                      <th class="user-table-center">Make / Model</th>
                    </tr>
                  </thead>
                  <tbody>
                    <tr>
                      <td class="user-table-center user-table-secondary user-table-bold">1</td>
                      <td class="user-table-left user-table-blue user-table-bold cursor-pointer"
                        onclick="window.location.href='boiler_inst_data.html?tag=ZT1777385'">ZT1777385</td>
                      <td class="user-table-left user-table-secondary">COMPRESSOR BEARING TEMP</td>
                      <td class="user-table-center user-table-primary">RTD PT100</td>
                      <td class="user-table-center user-table-primary">EMERSON / 3144P</td>
                    </tr>
                    <tr>
                      <td class="user-table-center user-table-secondary user-table-bold">2</td>
                      <td class="user-table-left user-table-blue user-table-bold cursor-pointer"
                        onclick="window.location.href='boiler_inst_data.html?tag=ZT1777393'">ZT1777393</td>
                      <td class="user-table-left user-table-secondary">COMPRESSOR BEARING TEMP BACKUP</td>
                      <td class="user-table-center user-table-primary">RTD PT100</td>
                      <td class="user-table-center user-table-primary">EMERSON / 3144P</td>
                    </tr>
                  </tbody>
                </table>
              </div>
            </div>
          </div>

          <!-- LS-B1-007: BOILER-1 FURNACE TEMPERATURE LOOP -->
          <div class="loop-content-block hidden" id="block-LS-B1-007" data-area="BOILER-1">
            <div class="form-section">
              <h3 class="section-title mb-16px"><i class="ph-bold ph-info"></i> General Information</h3>
              <div class="form-grid grid-cols-2 ">
                <div>
                  <label class="input-label">Loop Name</label>
                  <input type="text" class="input-control text-blue font-bold" value="BOILER-1 FURNACE TEMPERATURE LOOP"
                    readonly>
                </div>
                <div>
                  <label class="input-label">Service</label>
                  <input type="text" class="input-control" value="FURNACE TEMPERATURE MONITORING & PROTECTION" readonly>
                </div>
                <div>
                  <label class="input-label">Loop Schematic</label>
                  <input type="text" class="input-control" value="DWG-B1-007-SCH" readonly>
                </div>
                <div>
                  <label class="input-label">Special Document</label>
                  <input type="text" class="input-control" value="SP-B1-007" readonly>
                </div>
              </div>
            </div>

            <div class="form-grid grid-cols-2 ">
              <div class="form-section mb-0">
                <h3 class="section-title mb-12px"><i class="ph-bold ph-lightbulb"></i> Helpful Hints</h3>
                <textarea class="input-control" readonly
                  style="min-height: 100px;">Thermocouple type K — compensating cable must be same type. Check junction box for moisture ingress.</textarea>
              </div>
              <div class="form-section mb-0">
                <h3 class="section-title mb-12px"><i class="ph-bold ph-clipboard-text"></i> Special Instructions</h3>
                <textarea class="input-control" readonly
                  style="min-height: 100px;">Trip setpoints: High 980°C Alarm, 1050°C Trip. Low setpoints: 500°C Alarm, 400°C Trip.</textarea>
              </div>
            </div>
            <div class="form-section">
              <h3 class="section-title"><i class="ph-bold ph-stack"></i> Loop Components</h3>
              <div class="user-table-wrapper">
                <table class="user-table">
                  <thead>
                    <tr>
                      <th class="user-table-center" style="width: 64px;">Sr</th>
                      <th class="user-table-left">Tag No</th>
                      <th class="user-table-left">Description</th>
                      <th class="user-table-center">Type</th>
                      <th class="user-table-center">Make / Model</th>
                    </tr>
                  </thead>
                  <tbody>
                    <tr>
                      <td class="user-table-center user-table-secondary user-table-bold">1</td>
                      <td class="user-table-left user-table-blue user-table-bold cursor-pointer"
                        onclick="window.location.href='boiler_inst_data.html?tag=ZT177707A'">ZT177707A</td>
                      <td class="user-table-left user-table-secondary">BOILER-1 FURNACE TEMP A</td>
                      <td class="user-table-center user-table-primary">TRANSMITTER</td>
                      <td class="user-table-center user-table-primary">YOKOGAWA / YTA510A</td>
                    </tr>
                    <tr>
                      <td class="user-table-center user-table-secondary user-table-bold">2</td>
                      <td class="user-table-left user-table-blue user-table-bold cursor-pointer"
                        onclick="window.location.href='boiler_inst_data.html?tag=ZT177707B'">ZT177707B</td>
                      <td class="user-table-left user-table-secondary">BOILER-1 FURNACE TEMP B</td>
                      <td class="user-table-center user-table-primary">TRANSMITTER</td>
                      <td class="user-table-center user-table-primary">YOKOGAWA / YTA510A</td>
                    </tr>
                    <tr>
                      <td class="user-table-center user-table-secondary user-table-bold">3</td>
                      <td class="user-table-left user-table-blue user-table-bold cursor-pointer"
                        onclick="window.location.href='boiler_inst_data.html?tag=ZT177707C'">ZT177707C</td>
                      <td class="user-table-left user-table-secondary">BOILER-1 FURNACE TEMP C</td>
                      <td class="user-table-center user-table-primary">TRANSMITTER</td>
                      <td class="user-table-center user-table-primary">YOKOGAWA / YTA510A</td>
                    </tr>
                  </tbody>
                </table>
              </div>
            </div>
          </div>

          <!-- LS-B1-MSV: BOILER-1 MAIN STEAM STOP VALVE LOOP -->
          <div class="loop-content-block hidden" id="block-LS-B1-MSV" data-area="BOILER-1">
            <div class="form-section">
              <h3 class="section-title mb-16px"><i class="ph-bold ph-info"></i> General Information</h3>
              <div class="form-grid grid-cols-2 ">
                <div>
                  <label class="input-label">Loop Name</label>
                  <input type="text" class="input-control text-blue font-bold"
                    value="BOILER-1 MAIN STEAM STOP VALVE LOOP" readonly>
                </div>
                <div>
                  <label class="input-label">Service</label>
                  <input type="text" class="input-control" value="EMERGENCY SHUTDOWN OF MAIN STEAM" readonly>
                </div>
                <div>
                  <label class="input-label">Loop Schematic</label>
                  <input type="text" class="input-control" value="DWG-B1-MSV" readonly>
                </div>
                <div>
                  <label class="input-label">Special Document</label>
                  <input type="text" class="input-control" value="SP-ESD-MSV" readonly>
                </div>
              </div>
            </div>

            <div class="form-grid grid-cols-2 ">
              <div class="form-section mb-0">
                <h3 class="section-title mb-12px"><i class="ph-bold ph-lightbulb"></i> Helpful Hints</h3>
                <textarea class="input-control" readonly
                  style="min-height: 100px;">ESD function — always test in simulation mode first. SOV must be energised to open.</textarea>
              </div>
              <div class="form-section mb-0">
                <h3 class="section-title mb-12px"><i class="ph-bold ph-clipboard-text"></i> Special Instructions</h3>
                <textarea class="input-control" readonly
                  style="min-height: 100px;">Valve must close within 2 seconds on ESD signal. Full stroke test required every 6 months.</textarea>
              </div>
            </div>
            <div class="form-section">
              <h3 class="section-title"><i class="ph-bold ph-stack"></i> Loop Components</h3>
              <div class="user-table-wrapper">
                <table class="user-table">
                  <thead>
                    <tr>
                      <th class="user-table-center" style="width: 64px;">Sr</th>
                      <th class="user-table-left">Tag No</th>
                      <th class="user-table-left">Description</th>
                      <th class="user-table-center">Type</th>
                      <th class="user-table-center">Make / Model</th>
                    </tr>
                  </thead>
                  <tbody>
                    <tr>
                      <td class="user-table-center user-table-secondary user-table-bold">1</td>
                      <td class="user-table-left user-table-blue user-table-bold cursor-pointer"
                        onclick="window.location.href='boiler_inst_data.html?tag=XV177901'">XV177901</td>
                      <td class="user-table-left user-table-secondary">BOILER-1 MAIN STEAM STOP VALVE</td>
                      <td class="user-table-center user-table-primary">C/V</td>
                      <td class="user-table-center user-table-primary">SEVERN GLOCON / G5-ESD</td>
                    </tr>
                    <tr>
                      <td class="user-table-center user-table-secondary user-table-bold">2</td>
                      <td class="user-table-left user-table-blue user-table-bold cursor-pointer"
                        onclick="window.location.href='boiler_inst_data.html?tag=ZSH177906'">ZSH177906</td>
                      <td class="user-table-left user-table-secondary">NG BURNER 4 BLOCK VALVE OPEN</td>
                      <td class="user-table-center user-table-primary">SWITCH</td>
                      <td class="user-table-center user-table-primary">MAGO / LS06200</td>
                    </tr>
                  </tbody>
                </table>
              </div>
            </div>
          </div>
        </div>
      </div>
    </div>
    </div>
  </main>

  <!-- ========== ADD NEW LOOP MODAL ========== -->
  <div id="add-loop-modal" class="gnfc-modal-overlay">
    <div class="gnfc-modal-shell gnfc-modal-shell--xl">
      <div class="gnfc-modal-header">
        <div>
          <h3 class="gnfc-modal-title">Add New Loop</h3>
          <p class="gnfc-modal-subtitle">Define a new loop and its associated metadata</p>
        </div>
        <button onclick="hideAddMode()" class="gnfc-modal-close">
          <i class="ph-bold ph-x text-lg"></i>
        </button>
      </div>

      <div class="gnfc-modal-body">
        <div class="dashboard-grid grid-cols-2 mb-0px">

          <div>
            <label class="input-label">Loop ID <span class="text-red">*</span></label>
            <input type="text" id="add-loop-id" class="input-control" placeholder="e.g. LS-B1-012">
          </div>

          <div>
            <label class="input-label">Area</label>
            <select id="add-area-select" class="input-control">
              <option>BOILER-1</option>
              <option>BOILER-2</option>
              <option>BOILER-3</option>
              <option>BOILER-4</option>
              <option>BOP</option>
              <option>COMMON</option>
              <option>ASH</option>
              <option>TG-1</option>
              <option>TG-2</option>
            </select>
          </div>

          <div>
            <label class="input-label">Loop Name <span class="text-red">*</span></label>
            <input type="text" id="add-loop-name" class="input-control" placeholder="e.g. MAIN STEAM PRESSURE LOOP">
          </div>

          <div>
            <label class="input-label">Service</label>
            <input type="text" id="add-loop-service" class="input-control"
              placeholder="e.g. STEAM HEADER PRESSURE MONITORING">
          </div>

          <div>
            <label class="input-label">Loop Schematic</label>
            <input type="text" id="add-loop-schematic" class="input-control" placeholder="DWG-BLR-XXX-SCH">
          </div>

          <div>
            <label class="input-label">Special Document</label>
            <input type="text" id="add-loop-special-doc" class="input-control" placeholder="SP-DOC-XXX">
          </div>

          <div>
            <label class="input-label">Helpful Hints</label>
            <textarea id="add-loop-hints" class="input-control" style="min-height: 100px;"
              placeholder="Maintenance tips..."></textarea>
          </div>

          <div>
            <label class="input-label">Special Instructions</label>
            <textarea id="add-loop-instructions" class="input-control" style="min-height: 100px;"
              placeholder="Specific instructions..."></textarea>
          </div>

        </div>
      </div>

      <div class="gnfc-modal-footer">
        <button class="gnfc-modal-btn gnfc-modal-btn-secondary" onclick="hideAddMode()">Cancel</button>
        <button class="gnfc-modal-btn gnfc-modal-btn-primary" onclick="saveLoop()">
          <i class="ph-bold ph-floppy-disk"></i> Save Loop
        </button>
      </div>
    </div>
  </div>

  <script>
    // ── Pre-populated IDs for Search ───────────────────────────────
    const allLoopIds = ["LS-10-101", "LS-FG-101", "LS-C1-008", "LS-B1-007", "LS-B1-MSV"];

    // ── DOM Refs ──────────────────────────────────────────────────
    const $searchInput = $('#loop-search-input');
    const $ddList = $('#loop-dropdown-list');
    const $emptyState = $('#loop-empty-state');
    const $dataArea = $('#loop-data-area');

    // ── Area Sync & Searching ────────────────────────────────────
    const savedArea = localStorage.getItem('gnfc_selected_area') || 'ALL';
    $('#area-display').text(savedArea);

    function syncDropdownIcon() {
      const isHidden = $ddList.hasClass('hidden');
      $('#loop-dd-btn i').toggleClass('ph-caret-down', isHidden).toggleClass('ph-caret-up', !isHidden);
    }

    function filterDropdown() {
      const val = $searchInput.val().trim().toLowerCase();
      let hasMatch = false;

      $ddList.find('.autocomplete-item').each(function () {
        const itemId = $(this).data('id').toLowerCase();
        const itemName = $(this).find('.font-14px').text().toLowerCase();
        const textOk = !val || itemId.includes(val) || itemName.includes(val);

        if (textOk) {
          $(this).removeClass('hidden');
          hasMatch = true;
        } else {
          $(this).addClass('hidden');
        }
      });

      if (!hasMatch) {
        if (!$ddList.find('.no-result').length) {
          $ddList.append('<div class="autocomplete-item no-result" style="opacity:0.5; cursor:default;">No loops found</div>');
        }
      } else {
        $ddList.find('.no-result').remove();
      }
      syncDropdownIcon();
    }

    $searchInput.on('input focus', function () {
      filterDropdown();
      $ddList.removeClass('hidden');
      syncDropdownIcon();
    });

    $('#loop-dd-btn').on('click', function (e) {
      e.stopPropagation();
      $ddList.toggleClass('hidden');
      if (!$ddList.hasClass('hidden')) filterDropdown();
      syncDropdownIcon();
    });

    $(document).on('click', function (e) {
      if (!$(e.target).closest('#loop-search-wrap').length) {
        $ddList.addClass('hidden');
        syncDropdownIcon();
      }
    });

    $ddList.on('click', '.autocomplete-item:not(.no-result)', function () {
      const id = $(this).data('id');
      selectLoop(id);
      syncDropdownIcon();
    });

    function selectLoop(id) {
      $searchInput.val(id);
      $ddList.addClass('hidden');

      // Hide all blocks and empty state
      $('.loop-content-block').addClass('hidden');
      $emptyState.addClass('hidden');
      $dataArea.removeClass('hidden');

      // Show specific block
      const $target = $('#block-' + id);
      if ($target.length) {
        $target.removeClass('hidden');
      }

      $('.dashboard-scroll').scrollTop(0);
    }

    function filterByArea() {
      filterDropdown();

      // If a loop is already selected, compare if it matches the current area display
      const currentId = $searchInput.val();
      if (currentId) {
        const $currentBlock = $('#block-' + currentId);
        const area = $('#area-display').text().trim();
        // (Optional: We don't hide the selected loop if it doesn't match area, just like in tag data)
      }
    }

    // ── Modal Logic (Template Only) ──────────────────────────────
    function showAddMode() {
      $('#add-loop-modal .input-control').val('');
      $('#add-area-select').prop('selectedIndex', 0);
      $('#add-loop-modal').addClass('is-open');
      setTimeout(() => $('#add-loop-id').focus(), 150);
    }

    function hideAddMode() {
      $('#add-loop-modal').removeClass('is-open');
    }

    function saveLoop() {
      const loopId = $('#add-loop-id').val().trim();
      if (!loopId) return;

      Swal.fire({
        icon: 'info',
        title: 'Static Mode',
        text: 'This page is in Static HTML mode. New loops must be added manually to the HTML file.',
        confirmButtonColor: '#10b981'
      }).then(() => hideAddMode());
    }

    // ── Init ──────────────────────────────────────────────────────
    $(function () {
      filterByArea(); // Initial filter based on synced area
      const p = new URLSearchParams(window.location.search);
      const loopId = p.get('loop');
      if (loopId) selectLoop(loopId);
    });

  </script>
</body>

</html>